# 即時監控

**即時監控** 是系統的主畫面，以設備圖、儀表、燈號、表格等圖形即時顯示現場狀態，也可以直接在畫面上對設備下達控制。登入後預設就會進入這一頁。

畫面內容（有哪些頁面、每頁放了什麼元件）由系統工程師設計並發布；本章說明操作人員如何「看」與「操作」這些畫面。

## 進入頁面

點導覽列的 **即時監控**，或點左上角的 **SCADA 監控系統** 標誌。

## 畫面配置

![即時監控整體畫面：左側系統總覽頁面樹、中間監控畫布、下方未恢復警報面板](images/scada-page-01.png)

畫面分成三個區域：

| 區域 | 位置 | 說明 |
|------|------|------|
| **系統總覽** | 左側 | 頁面樹，列出您可以檢視的所有監控頁面 |
| 監控畫布 | 中間 | 目前選取頁面的設備圖與即時數值，會依視窗大小自動等比縮放 |
| **未恢復警報** | 下方 | 列出目前尚未恢復的警報，可在此確認警報 |

畫面上的數值大約**每秒更新一次**，不需要手動重新整理。

> 💡 提示：若畫布顯示「尚未建立畫面設計，請至「畫面設計」頁面製作後儲存」，表示工程師尚未發布任何監控畫面，請洽系統工程師。

## 切換監控頁面

### 使用頁面樹

1. 在左側 **系統總覽** 單擊頁面名稱，畫布即切換到該頁。
2. 有子頁面的項目名稱左側會有小三角形：
   - 三角形朝下：子頁面已展開。
   - 三角形朝右（藍色）：子頁面已收起，滑鼠移上去會提示「雙擊展開子項」。
3. **雙擊** 有子頁面的項目，可展開或收起它的子頁面。

展開／收起的狀態會被記住，下次開啟時維持原樣。

### 收合頁面樹，放大畫布

頁面樹右緣中間有一顆小箭頭按鈕：

1. 點一下即收起整個 **系統總覽**，畫布會自動放大到更寬的範圍。
2. 再點一次即展開。

> 💡 提示：中控室大螢幕可收起頁面樹，再按 `F11` 進入瀏覽器全螢幕，讓監控畫面佔滿整個螢幕。

### 頁面樹看不到某些頁面？

您能看到哪些監控頁面，是由管理員在 [帳號管理](account) 逐頁設定的。若需要查看某頁，請洽管理員開放 **可檢視** 權限。

## 看懂畫面上的元件

畫面上的元件由工程師設計，常見種類與判讀方式如下：

| 元件 | 怎麼看 |
|------|--------|
| 儀表板（半圓形） | 指針弧形與數字代表目前數值；超過警報上限或下限時會變色 |
| 即時數值 | 直接顯示數值與單位；超限時文字變色 |
| DI 燈號 | 以燈號顏色或文字（例如「運轉」「停止」）顯示開關狀態；符合警報條件時會閃爍 |
| 資料表格 | 多個點位整理成表格，數值逐格更新 |
| 水泵、冷卻水塔、空調箱風扇、冰機 | 運轉中葉片會旋轉；故障時整體變紅；手動／自動模式以不同顏色區分；旁邊的長條顯示頻率或負載 |
| 管路 | 有流量（或狀態成立）時顯示流動動畫，停止時不流動 |
| 動畫圖片 | 設備運轉時播放動畫，停止時顯示靜止圖 |
| 即時曲線 | 顯示某點位最近一段時間的曲線，會持續往左捲動 |
| 當日／當月累積值 | 顯示今天或本月累計的用量，約每 30 秒更新一次 |

### 滑鼠移上去看名稱

把滑鼠停在元件上，會顯示該元件的標題或點位名稱，方便確認看的是哪一個點。

### 特殊狀態

| 看到的情況 | 代表意思 |
|------------|----------|
| 紅色「斷線」字樣 | 這個點位目前讀不到現場資料（通訊中斷或品質不良） |
| 數值變成紅色或橘色 | 超過警報上限（紅）或低於警報下限（橘） |
| 燈號閃爍 | DI 點位進入警報狀態 |
| 元件角落出現橘色圓形 **M** | 這個控制點目前是「手動模式」，由人員強制控制中，而不是自動控制 |
| 累積值或曲線呈灰色 | 資料過舊或暫無資料 |
| 即時曲線顯示「未綁定點位」 | 此曲線尚未設定點位，請洽工程師 |

> ⚠️ 注意：看到「斷線」時，畫面上停留的數值並不是現場最新值。請改以現場儀表確認，並通知工程師檢查通訊。

## 點位右鍵選單（查趨勢、設警報）

在儀表板、即時數值、DI 燈號、表格中的數值格、管路、動畫圖片、即時曲線上按**滑鼠右鍵**，會出現點位選單，選單最上方顯示點位名稱：

| 選項 | 說明 | 誰看得到 |
|------|------|----------|
| **警報設定…** | 直接在此新增或修改這個點位的警報規則 | 僅 Admin、Engineer |
| **歷史趨勢（開新頁）** | 在新分頁開啟趨勢圖，自動帶入此點位並查詢最近 1 小時 | 有趨勢圖權限者 |
| **快速趨勢（1 小時）** | 在目前畫面上開一個小視窗看曲線 | 所有人 |
| **加入趨勢圖清單** | 把點位暫存起來，之後到趨勢圖頁一起查詢 | 所有人 |

![點位右鍵選單：警報設定、歷史趨勢、快速趨勢、加入趨勢圖清單](images/scada-page-02.png)

### 快速趨勢小視窗

1. 在點位上按右鍵，選 **快速趨勢（1 小時）**。
2. 畫面上會出現一個小視窗，顯示該點位最近 1 小時的曲線，並持續接上最新數值。
3. 點視窗上方的 **15 分**、**1 時**、**8 時** 可切換時間範圍。
4. 拖曳視窗標題列可移動位置；按 **關閉** 結束。

一次只會開一個快速趨勢視窗，對另一個點選擇快速趨勢時會直接替換內容；切換監控頁面時視窗會自動關閉。若您有趨勢圖權限，標題列另有按鈕可直接開新頁看完整歷史趨勢。

### 加入趨勢圖清單

1. 在想比較的點位上逐一按右鍵，選 **加入趨勢圖清單**。
2. 到 **歷史資料 → 趨勢圖**，這些點位會自動出現在 **待查詢清單**。
3. 設定時間後按 **查詢**。詳見 [趨勢圖](history)。

### 就地修改警報設定（Admin、Engineer）

1. 在點位上按右鍵，選 **警報設定…**。
2. 若此點位已有規則會顯示 **編輯警報規則**，否則顯示 **新增警報規則**。
3. 填寫上限、下限或 DI 警報等設定（欄位說明見 [警報設定與通知](alarm-setting)）。
4. 按 **儲存**；若要移除此點位的規則，按 **刪除規則**。

> 💡 提示：「恢復通知」的通道勾選只能在 **系統設定 → 警報設定** 頁修改，這個快速視窗不會顯示，也不會變更原本的設定。

## 下達控制

> ⚠️ 注意：控制指令會直接作用在現場設備上。下達前請確認現場安全與作業程序。所有控制操作都會連同您的帳號記錄在 [事件記錄](event-log) 中。

只有在管理員開放該監控頁 **可控制** 權限時，才能在該頁下達控制；沒有權限時，元件只會顯示狀態、點了也不會有反應。

每一次控制都會先跳出確認視窗，例如「確定要執行「冷卻水泵 1」→ …？」，按 **確定** 才會送出。送出成功後畫面右下角會出現綠色提示；失敗時會跳出錯誤訊息。

### 控制按鈕

畫面上的立體按鈕（例如「啟動」「復歸」）：

1. 點一下按鈕。
2. 在確認視窗按 **確定**。

### 類比輸出點（例如設定值、開度）

1. 在該元件上按**滑鼠右鍵**。
2. 在 **手動控制** 欄位輸入數值，按旁邊的 **確定**。輸入值超出允許範圍時會提示，請重新輸入。
3. 若要交回自動控制，選 **自動控制** 並確認。

### 數位輸出點（開／關）

1. 在該元件上按**滑鼠右鍵**。
2. 選 **手動ON** 或 **手動OFF**，並在確認視窗按 **確定**。
3. 若要交回自動控制，選 **自動控制**。

右鍵選單中，目前生效的模式會以藍色外框標示。

> 💡 提示：選單文字由工程師設定，您現場看到的名稱可能與本手冊不同（例如「開啟」「關閉」），但位置與用法相同。

### 水泵、冷卻水塔、空調箱風扇、冰機

在設備圖上按**滑鼠右鍵**，會出現設備選單：

| 選單 | 子選項 | 用途 |
|------|--------|------|
| **啟動停止** | **啟動**、**停止**、**自動控制** | 手動啟動或停止設備，或交回自動控制 |
| **頻率設定** | 輸入框＋ **確定**、**自動控制** | 設定變頻器頻率（水泵、冷卻水塔、空調箱風扇） |
| **設定溫度** | 輸入框 | 設定冰水出水溫度（冰機） |
| **監控點位** | 勾選框＋ **趨勢圖** 按鈕 | 勾選運轉、故障、手自動、頻率等點位，按 **趨勢圖** 加入趨勢圖清單 |

有頻率長條的設備，也可以直接用滑鼠在長條上**拖曳**調整頻率，放開滑鼠後會送出設定。

![水泵右鍵選單：啟動停止、頻率設定、監控點位](images/scada-page-03.png)

> 💡 提示：設備本體顏色顯示的「手動／自動」是現場控制盤上的切換狀態；角落的橘色 **M** 則表示有人從本系統下達了手動控制。兩者是不同的意思。

### 手動模式 M 標記

從本系統下達手動控制後，該元件角落會出現橘色 **M**，直到有人選 **自動控制** 才會消失。其他人在別台電腦切換手動／自動時，您的畫面約一秒內也會同步更新。

> ⚠️ 注意：設備處於手動模式時，系統的自動控制邏輯不會覆蓋它。維修或測試結束後，記得把設備切回 **自動控制**。

## 未恢復警報面板

畫面最下方的 **未恢復警報** 面板，列出目前所有尚未恢復正常的警報，數字徽章顯示總筆數。

![未恢復警報面板：警報列表、篩選下拉選單與已確認／未確認狀態](images/scada-page-04.png)

每一筆依序顯示：觸發時間、嚴重程度、警報訊息、距今多久、確認狀態與確認者。排序是嚴重程度高的在前，同等級則較新的在前。

### 確認（ACK）警報

1. 找到狀態為 **未確認** 的警報。
2. 在該列上**雙擊**。
3. 該列變為 **已確認**（灰底），並記下您的帳號。

確認後，這筆警報就不會再觸發導覽列的警報音。警報本身要等現場數值回到正常才會從面板消失。

### 篩選與收合

- 面板右上角的下拉選單可選 **全部**、**僅未確認**、**僅已確認**。
- 點面板標題列可收起或展開面板。沒有警報時面板會自動收起；有新警報出現時會自動展開。

> 💡 提示：面板上方若出現黃色提示「警報 MQTT 連線中斷，顯示資料可能不是最新」或「無法連線至伺服器」，表示警報資料暫時無法更新，請通知工程師。

## 常見狀況

| 狀況 | 處理方式 |
|------|----------|
| 頁面樹顯示「尚無已發布設計」 | 工程師尚未發布畫面，或您沒有任何監控頁的檢視權限，請洽管理員 |
| 點控制元件沒有反應 | 您沒有此頁的 **可控制** 權限，或該元件尚未設定控制點 |
| 送出控制後出現錯誤 | 系統與現場的通訊可能中斷，請稍後再試並通知工程師 |
| 大部分數值都顯示「斷線」 | 現場通訊或資料採集異常，請通知工程師；也請檢查頁面上方是否出現紅色授權警示條（見 [常見問題](faq)） |
